PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-LS"
Product Model Number: "CAS BACnet Stack Example - B-LS"
Product Description: "A BACnet/IP Lighting Supervisor built on the CAS BACnet Stack. It presents read-only sensors and commandable outputs, a Lighting Output (Jade), a Channel (Garnet) that fans a WriteGroup out to Jade and to a remote device's Lighting Output and reports in Write_Status whether every member took the value, and a Schedule (Saffron) that writes the Channel on a timer, plus a Calendar (Cream). It is a tutorial for implementers of the B-LS profile."

BACnet Standardized Device Profiles Supported:
{
B-LS - BACnet Lighting Supervisor
}

BIBBs Supported:
{
DS-RP-B
DS-WP-A
DS-WP-B
DS-WG-E-B
DS-ALO-A
SCHED-E-B
DM-DDB-A
DM-DDB-B
DM-DOB-B
DM-DCC-B
DM-TS-B
DM-UTC-B
}

BACnet Standard Application Services Supported:
{
ReadProperty Execute
WriteProperty Initiate Execute
DeviceCommunicationControl Execute
IAm Initiate Execute
IHave Initiate
TimeSynchronization Execute
WhoHas Execute
WhoIs Initiate Execute
UTCTimeSynchronization Execute
WriteGroup Initiate Execute
}

Standard Object Types Supported:
{
Analog Input
Analog Output
Binary Input
Binary Output
Calendar
Device
Multi-state Input
Multi-state Output
Schedule
Channel
Lighting Output
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
event-state: ?
out-of-service: FALSE
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (analog-output, 1)
object-name: "Chartreuse"
object-type: ANALOG_OUTPUT
event-state: NORMAL
out-of-service: FALSE
present-value: 20 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 20
status-flags: (F,F,F,F)
units: DEGREES-CELSIUS
current-command-priority: ?
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (binary-output, 1)
object-name: "Fuchsia"
object-type: BINARY_OUTPUT
event-state: NORMAL
out-of-service: FALSE
polarity: NORMAL
present-value: INACTIVE W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: INACTIVE
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (calendar, 1)
object-name: "Cream"
object-type: CALENDAR
date-list: {}
present-value: ?
},
{
object-identifier: (device, 389017)
object-name: "Chipkin Example B-LS"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.3.0"
daylight-savings-status: ?
description: "Chipkin CAS BACnet Stack Example - B-LS (Lighting Supervisor) profile. A Channel object fans an incoming WriteGroup out to a local Lighting Output and a remote device's light, and a Schedule writes the Channel on a timer."
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-LS"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (analog-output, 1), (binary-input, 1), (binary-output, 1), (calendar, 1), (device, 389017), (multi-state-input, 1), (multi-state-output, 1), (schedule, 1), (channel, 1), (lighting-output, 1), (network-port, 1)}
protocol-object-types-supported: (T,T,F,T,T,F,T,F,T,F,F,F,F,T,T,F,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,T,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,T,F,T,F,F,F,F,F,F,F,F,T,T,F,F,F,F,T,T,T,F,T,F,F,F,T,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
utc-offset: 0
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
database-revision: 12
max-segments-accepted: 16
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (multi-state-output, 1)
object-name: "Indigo"
object-type: MULTI_STATE_OUTPUT
event-state: NORMAL
number-of-states: 3
out-of-service: FALSE
present-value: 1 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 1
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (schedule, 1)
object-name: "Saffron"
object-type: SCHEDULE
effective-period: {(*-*-*), (*-*-*)}
exception-schedule: ?
list-of-object-property-references: {(channel, 1), 85, (device, 389017)}
out-of-service: FALSE
present-value: ?
priority-for-writing: 12
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
weekly-schedule: ?
schedule-default: 0
},
{
object-identifier: (channel, 1)
object-name: "Garnet"
object-type: CHANNEL
list-of-object-property-references: ?
out-of-service: FALSE
present-value: ? W
status-flags: (F,F,F,F)
channel-number: 1 W
control-groups: {1} W
last-priority: 12
write-status: ?
},
{
object-identifier: (lighting-output, 1)
object-name: "Jade"
object-type: LIGHTING_OUTPUT
out-of-service: FALSE
present-value: ? W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?}
relinquish-default: 0
status-flags: (F,F,F,F)
tracking-value: ?
blink-warn-enable: TRUE
default-fade-time: 3000 W
default-ramp-rate: 10 W
default-step-increment: 5 W
egress-time: 30 W
in-progress: ?
lighting-command: ? W
lighting-command-default-priority: 16
egress-active: FALSE
current-command-priority: ?
default-on-value: 100
last-on-value: ?
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47840
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
